import Text "mo:core/Text";
import Iter "mo:core/Iter";
import Order "mo:core/Order";
import Array "mo:core/Array";
import Map "mo:core/Map";
import Time "mo:core/Time";
import Runtime "mo:core/Runtime";
import Nat "mo:core/Nat";
import Float "mo:core/Float";
import Int "mo:core/Int";
import Principal "mo:core/Principal";
import AccessControl "authorization/access-control";
import MixinAuthorization "authorization/MixinAuthorization";


// Apply data migration.

actor {
  let accessControlState = AccessControl.initState();
  include MixinAuthorization(accessControlState);

  // Track whether an admin has been assigned (open mode vs. restricted mode)
  var adminAssigned = false;

  // Helper function to check admin permission with open mode support
  func hasAdminPermission(_caller : Principal) : Bool {
    true;
  };

  // Types
  public type UserProfile = {
    name : Text;
    phone : Text;
  };

  type MenuItem = {
    id : Nat;
    name : Text;
    description : Text;
    price : Float;
    category : Text;
    imageUrl : Text;
    isAvailable : Bool;
  };

  type OrderItem = {
    menuItemId : Nat;
    quantity : Nat;
    unitPrice : Float;
  };

  type OrderStatus = { #new_; #preparing; #ready; #delivered; #cancelled };

  type Order = {
    id : Nat;
    customerName : Text;
    customerPhone : Text;
    items : [OrderItem];
    totalAmount : Float;
    status : OrderStatus;
    createdAt : Time.Time;
    notes : Text;
    customerId : Principal;
  };

  type InventoryItem = {
    id : Nat;
    name : Text;
    unit : Text;
    quantity : Float;
    lowStockThreshold : Float;
  };

  type DailyStats = {
    date : Time.Time;
    orderCount : Nat;
    revenue : Float;
  };

  type TopSellingItem = {
    menuItemId : Nat;
    menuItemName : Text;
    totalQuantity : Nat;
  };

  type BowlSize = { #small; #medium; #large };
  type SubscriptionPlan = { #weekly; #monthly };
  type SubscriptionStatus = { #active; #paused; #cancelled; #expired };
  type PaymentStatus = { #pending; #paid; #overdue };

  type Subscription = {
    id : Nat;
    customerName : Text;
    customerPhone : Text;
    plan : SubscriptionPlan;
    startDate : Time.Time;
    endDate : Time.Time;
    bowlSize : BowlSize;
    price : Float;
    paymentStatus : PaymentStatus;
    status : SubscriptionStatus;
    totalDeliveriesMade : Nat;
  };

  public type Customer = {
    id : Nat;
    name : Text;
    mobileNo : Text;
    preferences : Text;
    address : Text;
  };

  type Plan = {
    id : Nat;
    name : Text;
    planType : SubscriptionPlan;
    price250gm : Float;
    price350gm : Float;
    price500gm : Float;
    isActive : Bool;
  };

  // State
  let userProfiles = Map.empty<Principal, UserProfile>();
  let menuItems = Map.empty<Nat, MenuItem>();
  let orders = Map.empty<Nat, Order>();
  let inventory = Map.empty<Nat, InventoryItem>();
  let subscriptions = Map.empty<Nat, Subscription>();
  let customers = Map.empty<Nat, Customer>();
  let plans = Map.empty<Nat, Plan>();

  var nextMenuItemId = 1;
  var nextOrderId = 1;
  var nextInventoryItemId = 1;
  var nextSubscriptionId = 1;
  var nextCustomerId = 1;
  var nextPlanId = 1;

  // -------------------------------
  // User Profile Management
  // -------------------------------

  // Open mode: allow all users including anonymous to access profiles
  public query ({ caller }) func getCallerUserProfile() : async ?UserProfile {
    userProfiles.get(caller);
  };

  // Open mode: allow all users to view any profile
  public query ({ caller }) func getUserProfile(user : Principal) : async ?UserProfile {
    userProfiles.get(user);
  };

  // Open mode: allow all users including anonymous to save profiles
  public shared ({ caller }) func saveCallerUserProfile(profile : UserProfile) : async () {
    userProfiles.add(caller, profile);
  };

  // -------------------------------
  // Menu Management
  // -------------------------------

  module MenuItem {
    public func compare(menuItem1 : MenuItem, menuItem2 : MenuItem) : Order.Order {
      Nat.compare(menuItem1.id, menuItem2.id);
    };
  };

  // Create Menu Item (Open access - no authentication required)
  public shared ({ caller }) func createMenuItem(
    name : Text,
    description : Text,
    price : Float,
    category : Text,
    imageUrl : Text,
  ) : async MenuItem {
    let item : MenuItem = {
      id = nextMenuItemId;
      name;
      description;
      price;
      category;
      imageUrl;
      isAvailable = true;
    };

    menuItems.add(nextMenuItemId, item);
    nextMenuItemId += 1;
    item;
  };

  // Update Menu Item (Open access - no authentication required)
  public shared ({ caller }) func updateMenuItem(
    id : Nat,
    name : Text,
    description : Text,
    price : Float,
    category : Text,
    imageUrl : Text,
  ) : async MenuItem {
    switch (menuItems.get(id)) {
      case (null) { Runtime.trap("Menu item not found") };
      case (?existing) {
        let updated : MenuItem = {
          id;
          name;
          description;
          price;
          category;
          imageUrl;
          isAvailable = existing.isAvailable;
        };
        menuItems.add(id, updated);
        updated;
      };
    };
  };

  // Delete Menu Item (Open access - no authentication required)
  public shared ({ caller }) func deleteMenuItem(id : Nat) : async () {
    if (not menuItems.containsKey(id)) {
      Runtime.trap("Menu item not found");
    };
    menuItems.remove(id);
  };

  // Toggle Menu Item Availability (Open access - no authentication required)
  public shared ({ caller }) func toggleMenuItemAvailability(id : Nat) : async MenuItem {
    switch (menuItems.get(id)) {
      case (null) { Runtime.trap("Menu item not found") };
      case (?existing) {
        let updated : MenuItem = {
          id = existing.id;
          name = existing.name;
          description = existing.description;
          price = existing.price;
          category = existing.category;
          imageUrl = existing.imageUrl;
          isAvailable = not existing.isAvailable;
        };
        menuItems.add(id, updated);
        updated;
      };
    };
  };

  // Get All Menu Items (Public - for admin)
  public query func getAllMenuItems() : async [MenuItem] {
    menuItems.values().toArray();
  };

  // Get All Available Menu Items (Public - for customers)
  public query func getAvailableMenuItems() : async [MenuItem] {
    menuItems.values().toArray().filter(
      func(m) { m.isAvailable }
    );
  };

  // -------------------------------
  // Order Management
  // -------------------------------

  // Get Order (Open access - no authentication required)
  public query ({ caller }) func getOrder(orderId : Nat) : async Order {
    switch (orders.get(orderId)) {
      case (null) { Runtime.trap("Order does not exist") };
      case (?order) {
        order;
      };
    };
  };

  // Place Order (Public - for customers, no authentication required)
  public shared ({ caller }) func placeOrder(
    customerName : Text,
    customerPhone : Text,
    items : [OrderItem],
    notes : Text,
  ) : async Order {
    if (items.size() == 0) {
      Runtime.trap("Order must have at least one item");
    };

    var total = 0.0;

    // Validate items and calculate total
    for (item in items.values()) {
      switch (menuItems.get(item.menuItemId)) {
        case (null) { Runtime.trap("Menu item not found: " # item.menuItemId.toText()) };
        case (?menuItem) {
          if (not menuItem.isAvailable) {
            Runtime.trap("Menu item not available: " # menuItem.name);
          };
          total += item.unitPrice * Int.fromNat(item.quantity).toFloat();
        };
      };
    };

    let order : Order = {
      id = nextOrderId;
      customerName;
      customerPhone;
      items;
      totalAmount = total;
      status = #new_;
      createdAt = Time.now();
      notes;
      customerId = caller;
    };

    orders.add(nextOrderId, order);
    nextOrderId += 1;
    order;
  };

  // Update Order Status (Open access - no authentication required)
  public shared ({ caller }) func updateOrderStatus(orderId : Nat, status : OrderStatus) : async Order {
    switch (orders.get(orderId)) {
      case (null) { Runtime.trap("Order not found") };
      case (?existing) {
        let updated : Order = {
          id = existing.id;
          customerName = existing.customerName;
          customerPhone = existing.customerPhone;
          items = existing.items;
          totalAmount = existing.totalAmount;
          status;
          createdAt = existing.createdAt;
          notes = existing.notes;
          customerId = existing.customerId;
        };
        orders.add(orderId, updated);
        updated;
      };
    };
  };

  // Get Orders by Status (Open access - no authentication required)
  public query ({ caller }) func getOrdersByStatus(status : OrderStatus) : async [Order] {
    orders.values().toArray().filter(
      func(o) { o.status == status }
    );
  };

  // Get All Orders (Open access - no authentication required)
  public query ({ caller }) func getAllOrders() : async [Order] {
    orders.values().toArray();
  };

  // -------------------------------
  // Inventory Management
  // -------------------------------
  module InventoryItem {
    public func compare(inventoryItem1 : InventoryItem, inventoryItem2 : InventoryItem) : Order.Order {
      Float.compare(inventoryItem1.quantity, inventoryItem2.quantity);
    };
  };

  // Create Inventory Item (Open access - no authentication required)
  public shared ({ caller }) func createInventoryItem(
    name : Text,
    unit : Text,
    quantity : Float,
    lowStockThreshold : Float,
  ) : async InventoryItem {
    let item : InventoryItem = {
      id = nextInventoryItemId;
      name;
      unit;
      quantity;
      lowStockThreshold;
    };

    inventory.add(nextInventoryItemId, item);
    nextInventoryItemId += 1;
    item;
  };

  // Update Inventory Item (Open access - no authentication required)
  public shared ({ caller }) func updateInventoryItem(
    id : Nat,
    name : Text,
    unit : Text,
    quantity : Float,
    lowStockThreshold : Float,
  ) : async InventoryItem {
    switch (inventory.get(id)) {
      case (null) { Runtime.trap("Inventory item not found") };
      case (?_) {
        let updated : InventoryItem = {
          id;
          name;
          unit;
          quantity;
          lowStockThreshold;
        };
        inventory.add(id, updated);
        updated;
      };
    };
  };

  // Delete Inventory Item (Open access - no authentication required)
  public shared ({ caller }) func deleteInventoryItem(id : Nat) : async () {
    if (not inventory.containsKey(id)) {
      Runtime.trap("Inventory item not found");
    };
    inventory.remove(id);
  };

  // Update Stock Level (Open access - no authentication required)
  public shared ({ caller }) func updateStockLevel(id : Nat, quantity : Float) : async InventoryItem {
    switch (inventory.get(id)) {
      case (null) { Runtime.trap("Inventory item not found") };
      case (?existing) {
        let updated : InventoryItem = {
          id = existing.id;
          name = existing.name;
          unit = existing.unit;
          quantity;
          lowStockThreshold = existing.lowStockThreshold;
        };
        inventory.add(id, updated);
        updated;
      };
    };
  };

  // Get All Inventory Items (Public - no authentication required)
  public query ({ caller }) func getAllInventoryItems() : async [InventoryItem] {
    inventory.values().toArray();
  };

  // Get Low Stock Items (Open access - no authentication required)
  public query ({ caller }) func getLowStockItems() : async [InventoryItem] {
    let lowStockItems = inventory.values().toArray().filter(
      func(item) { item.quantity < item.lowStockThreshold }
    );
    lowStockItems.sort();
  };

  // -------------------------------
  // Analytics
  // -------------------------------

  // Get Total Revenue and Order Count (Open access - no authentication required)
  public query ({ caller }) func getRevenueAndOrderCount(startTime : Time.Time, endTime : Time.Time) : async { revenue : Float; orderCount : Nat } {
    var revenue = 0.0;
    var orderCount = 0;

    for (order in orders.values()) {
      if (order.createdAt >= startTime and order.createdAt <= endTime and order.status != #cancelled) {
        revenue += order.totalAmount;
        orderCount += 1;
      };
    };

    { revenue; orderCount };
  };

  // Get Top Selling Menu Items (Open access - no authentication required)
  public query ({ caller }) func getTopSellingItems(limit : Nat) : async [TopSellingItem] {
    let itemQuantities = Map.empty<Nat, Nat>();

    // Aggregate quantities for each menu item
    for (order in orders.values()) {
      if (order.status != #cancelled) {
        for (item in order.items.values()) {
          let currentQty = switch (itemQuantities.get(item.menuItemId)) {
            case (null) { 0 };
            case (?qty) { qty };
          };
          itemQuantities.add(item.menuItemId, currentQty + item.quantity);
        };
      };
    };

    // Convert to array and sort
    let itemsArray = itemQuantities.entries().toArray().map(
      func((menuItemId, totalQuantity)) {
        let menuItemName = switch (menuItems.get(menuItemId)) {
          case (null) { "Unknown" };
          case (?item) { item.name };
        };
        { menuItemId; menuItemName; totalQuantity };
      },
    );

    let sorted = itemsArray.sort(func(a, b) { Nat.compare(b.totalQuantity, a.totalQuantity) });

    if (limit >= sorted.size()) {
      sorted;
    } else {
      sorted.sliceToArray(0, limit);
    };
  };

  // Get Daily Order and Revenue Breakdown (Open access - no authentication required)
  public query ({ caller }) func getDailyBreakdown(startTime : Time.Time, endTime : Time.Time) : async [DailyStats] {
    let dayInNanos : Int = 86_400_000_000_000; // 24 hours in nanoseconds
    let dailyStats = Map.empty<Int, { var orderCount : Nat; var revenue : Float }>();

    for (order in orders.values()) {
      if (order.createdAt >= startTime and order.createdAt <= endTime and order.status != #cancelled) {
        let dayStart = (order.createdAt / dayInNanos) * dayInNanos;

        switch (dailyStats.get(dayStart)) {
          case (null) {
            dailyStats.add(dayStart, { var orderCount = 1; var revenue = order.totalAmount });
          };
          case (?stats) {
            stats.orderCount += 1;
            stats.revenue += order.totalAmount;
          };
        };
      };
    };

    let result = dailyStats.entries().toArray().map(
      func((date, stats)) {
        { date; orderCount = stats.orderCount; revenue = stats.revenue };
      },
    );

    result.sort(func(a, b) { Int.compare(a.date, b.date) });
  };

  // -------------------------------
  // Subscription Management (v2)
  // -------------------------------

  // Create Subscription (Open access - no authentication required)
  public shared ({ caller }) func createSubscription(
    customerName : Text,
    customerPhone : Text,
    plan : SubscriptionPlan,
    bowlSize : BowlSize,
    price : Float,
  ) : async Subscription {
    if (customerName == "" or customerPhone == "") {
      Runtime.trap("Customer name and phone are required");
    };

    let now = Time.now();
    let endDate = switch (plan) {
      case (#weekly) {
        now + (7 * 24 * 60 * 60 * 1_000_000_000);
      };
      case (#monthly) {
        now + (30 * 24 * 60 * 60 * 1_000_000_000);
      };
    };

    let subscription : Subscription = {
      id = nextSubscriptionId;
      customerName;
      customerPhone;
      plan;
      startDate = now;
      endDate;
      bowlSize;
      price;
      paymentStatus = #pending;
      status = #active;
      totalDeliveriesMade = 0;
    };

    subscriptions.add(nextSubscriptionId, subscription);
    nextSubscriptionId += 1;
    subscription;
  };

  // Get All Subscriptions (Open access - no authentication required)
  public query ({ caller }) func getAllSubscriptions() : async [Subscription] {
    subscriptions.values().toArray();
  };

  // Update Subscription Status (Open access - no authentication required)
  public shared ({ caller }) func updateSubscriptionStatus(id : Nat, status : SubscriptionStatus) : async Subscription {
    switch (subscriptions.get(id)) {
      case (null) { Runtime.trap("Subscription not found") };
      case (?existing) {
        let updated : Subscription = {
          id = existing.id;
          customerName = existing.customerName;
          customerPhone = existing.customerPhone;
          plan = existing.plan;
          startDate = existing.startDate;
          endDate = existing.endDate;
          bowlSize = existing.bowlSize;
          price = existing.price;
          paymentStatus = existing.paymentStatus;
          status;
          totalDeliveriesMade = existing.totalDeliveriesMade;
        };
        subscriptions.add(id, updated);
        updated;
      };
    };
  };

  // Update Subscription (Open access - no authentication required)
  public shared ({ caller }) func updateSubscription(
    id : Nat,
    bowlSize : BowlSize,
    price : Float,
    paymentStatus : PaymentStatus,
  ) : async Subscription {
    switch (subscriptions.get(id)) {
      case (null) { Runtime.trap("Subscription not found") };
      case (?existing) {
        let updated : Subscription = {
          id = existing.id;
          customerName = existing.customerName;
          customerPhone = existing.customerPhone;
          plan = existing.plan;
          startDate = existing.startDate;
          endDate = existing.endDate;
          bowlSize;
          price;
          paymentStatus;
          status = existing.status;
          totalDeliveriesMade = existing.totalDeliveriesMade;
        };
        subscriptions.add(id, updated);
        updated;
      };
    };
  };

  // Check and Expire Subscriptions (Open access - no authentication required)
  public shared ({ caller }) func checkAndExpireSubscriptions() : async Nat {
    var expiredCount = 0;
    let now = Time.now();

    subscriptions.forEach(
      func(id, subscription) {
        if ((subscription.status == #active or subscription.status == #paused) and now >= subscription.endDate) {
          let updated : Subscription = {
            id = subscription.id;
            customerName = subscription.customerName;
            customerPhone = subscription.customerPhone;
            plan = subscription.plan;
            startDate = subscription.startDate;
            endDate = subscription.endDate;
            bowlSize = subscription.bowlSize;
            price = subscription.price;
            paymentStatus = subscription.paymentStatus;
            status = #expired;
            totalDeliveriesMade = subscription.totalDeliveriesMade;
          };
          subscriptions.add(id, updated);
          expiredCount += 1;
        };
      }
    );
    expiredCount;
  };

  // Get Expiring Subscriptions (Open access - no authentication required)
  public query ({ caller }) func getExpiringSubscriptions() : async [Subscription] {
    let now = Time.now();
    let twoDaysInNanos = 172_800_000_000_000;

    subscriptions.values().toArray().filter(
      func(s) {
        (s.status == #active or s.status == #paused)
        and (s.endDate - now <= twoDaysInNanos and s.endDate - now > 0)
      }
    );
  };

  public query ({ caller }) func getActiveSubscriptionCount() : async Nat {
    subscriptions.values().toArray().filter(
      func(s) { s.status == #active }
    ).size();
  };

  // -------------------------------
  // Customer Management (NEW)
  // -------------------------------

  // Create Customer (Open access - no authentication required)
  public shared ({ caller }) func createCustomer(
    name : Text,
    mobileNo : Text,
    preferences : Text,
    address : Text,
  ) : async Customer {
    let customer : Customer = {
      id = nextCustomerId;
      name;
      mobileNo;
      preferences;
      address;
    };

    customers.add(nextCustomerId, customer);
    nextCustomerId += 1;
    customer;
  };

  // Update Customer (Open access - no authentication required)
  public shared ({ caller }) func updateCustomer(
    id : Nat,
    name : Text,
    mobileNo : Text,
    preferences : Text,
    address : Text,
  ) : async Customer {
    switch (customers.get(id)) {
      case (null) { Runtime.trap("Customer not found") };
      case (?_) {
        let updated : Customer = {
          id;
          name;
          mobileNo;
          preferences;
          address;
        };
        customers.add(id, updated);
        updated;
      };
    };
  };

  // Delete Customer (Open access - no authentication required)
  public shared ({ caller }) func deleteCustomer(id : Nat) : async () {
    if (not customers.containsKey(id)) {
      Runtime.trap("Customer not found");
    };
    customers.remove(id);
  };

  // Get All Customers (Open access - no authentication required)
  public query ({ caller }) func getAllCustomers() : async [Customer] {
    customers.values().toArray();
  };

  // Get Customer by ID (Open access - no authentication required)
  public query ({ caller }) func getCustomer(id : Nat) : async Customer {
    switch (customers.get(id)) {
      case (null) { Runtime.trap("Customer not found") };
      case (?customer) { customer };
    };
  };

  // -------------------------------
  // Plan Management (NEW)
  // -------------------------------

  // Create Plan (Open access - no authentication required)
  public shared ({ caller }) func createPlan(
    name : Text,
    planType : SubscriptionPlan,
    price250gm : Float,
    price350gm : Float,
    price500gm : Float,
  ) : async Plan {
    let plan : Plan = {
      id = nextPlanId;
      name;
      planType;
      price250gm;
      price350gm;
      price500gm;
      isActive = true;
    };

    plans.add(nextPlanId, plan);
    nextPlanId += 1;
    plan;
  };

  // Update Plan (Open access - no authentication required)
  public shared ({ caller }) func updatePlan(
    id : Nat,
    name : Text,
    planType : SubscriptionPlan,
    price250gm : Float,
    price350gm : Float,
    price500gm : Float,
    isActive : Bool,
  ) : async Plan {
    switch (plans.get(id)) {
      case (null) { Runtime.trap("Plan not found") };
      case (?_) {
        let updated : Plan = {
          id;
          name;
          planType;
          price250gm;
          price350gm;
          price500gm;
          isActive;
        };
        plans.add(id, updated);
        updated;
      };
    };
  };

  // Delete Plan (Open access - no authentication required)
  public shared ({ caller }) func deletePlan(id : Nat) : async () {
    if (not plans.containsKey(id)) {
      Runtime.trap("Plan not found");
    };
    plans.remove(id);
  };

  // Get All Plans (Open access - no authentication required)
  public query ({ caller }) func getAllPlans() : async [Plan] {
    plans.values().toArray();
  };

  // Get Plan Enrollment Counts (Open access - no authentication required)
  public query ({ caller }) func getPlanEnrollmentCounts() : async [{ planId : Nat; planName : Text; enrolledCount : Nat }] {
    plans.values().toArray().map(
      func(plan) {
        let activeCount = subscriptions.values().toArray().filter(
          func(sub) {
            sub.plan == plan.planType and sub.status == #active
          }
        ).size();

        {
          planId = plan.id;
          planName = plan.name;
          enrolledCount = activeCount;
        };
      }
    );
  };
};
